<!DOCTYPE html>
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" lang="en-us" xml:lang="en-us" class="_Skins_AquaCal" data-mc-search-type="Stem" data-mc-help-system-file-name="air_source_installer.xml" data-mc-path-to-help-system="../../../../" data-mc-has-content-body="True" data-mc-target-type="WebHelp2" data-mc-runtime-file-type="Topic;Default" data-mc-preload-images="false" data-mc-in-preview-mode="false" data-mc-toc-path="Home|Installation|Electrical">
    <head>
        <meta name="viewport" content="width=device-width, initial-scale=1.0" />
        <meta charset="utf-8" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8" /><title>Electrical Requirements</title>
        <link href="../../../../Skins/Default/Stylesheets/Slideshow.css" rel="stylesheet" data-mc-generated="True" />
        <link href="../../../../Skins/Default/Stylesheets/TextEffects.css" rel="stylesheet" data-mc-generated="True" />
        <link href="../../../../Skins/Default/Stylesheets/Topic.css" rel="stylesheet" data-mc-generated="True" />
        <link href="../../../../Skins/Default/Stylesheets/Components/Styles.css" rel="stylesheet" data-mc-generated="True" />
        <link href="../../../../Skins/Default/Stylesheets/Components/Tablet.css" rel="stylesheet" data-mc-generated="True" />
        <link href="../../../../Skins/Default/Stylesheets/Components/Mobile.css" rel="stylesheet" data-mc-generated="True" />
        <link href="../../../../Skins/Fluid/Stylesheets/foundation.5.5.0.css" rel="stylesheet" data-mc-generated="True" />
        <link href="../../../../Skins/Fluid/Stylesheets/Styles.css" rel="stylesheet" data-mc-generated="True" />
        <link href="../../../../Skins/Fluid/Stylesheets/Tablet.css" rel="stylesheet" data-mc-generated="True" />
        <link href="../../../../Skins/Fluid/Stylesheets/Mobile.css" rel="stylesheet" data-mc-generated="True" />
        <link href="../../Stylesheets/MainStylesheet.css" rel="stylesheet" />
        <style>/*&lt;meta /&gt;*/

.button.back-button-button
{
	-pie-background: url('../../../../Skins/Default/Stylesheets/Images/Specifications_Back.png') no-repeat center center, linear-gradient(#ffffff, #ececec);
}

.button.print-button
{
	-pie-background: url('../../../../Skins/Default/Stylesheets/Images/printer.png') no-repeat center center, linear-gradient(#ffffff, #ececec);
}

.button.expand-all-button
{
	-pie-background: url('../../../../Skins/Default/Stylesheets/Images/expand.png') no-repeat center center, linear-gradient(#ffffff, #ececec);
}

.button.remove-highlight-button
{
	-pie-background: url('../../../../Skins/Default/Stylesheets/Images/highlight.png') no-repeat center center, linear-gradient(#ffffff, #ececec);
}

.button.collapse-all-button
{
	-pie-background: url('../../../../Skins/Default/Stylesheets/Images/collapse.png') no-repeat center center, linear-gradient(#ffffff, #ececec);
}

.needs-pie
{
	behavior: url('../../../../Resources/Scripts/PIE-no-motw.htc');
}

</style>
        <link href="../../TableStyles/MainTableStyle.css" rel="stylesheet" />
        <script src="../../../../Resources/Scripts/custom.modernizr.js">
        </script>
        <script src="../../../../Resources/Scripts/jquery.min.js">
        </script>
        <script src="../../../../Resources/Scripts/require.min.js">
        </script>
        <script src="../../../../Resources/Scripts/require.config.js">
        </script>
        <script src="../../../../Resources/Scripts/foundation.5.5.0_custom.js">
        </script>
        <script src="../../../../Resources/Scripts/foundation.offcanvas.js">
        </script>
        <script src="../../../../Resources/Scripts/plugins.min.js">
        </script>
        <script src="../../../../Resources/Scripts/MadCapAll.js">
        </script>
    </head>
    <body>
        <div class="foundation-wrap">
            <div class="off-canvas-wrap" data-offcanvas="">
                <section class="inner-wrap">
                    <nav class="tab-bar" data-mc-ignore="true">
                        <section class="middle tab-bar-section outer-row clearfix">
                            <div class="relative clearfix"><a class="logo" href="../0 Front Matter/Home.htm" alt="Logo"></a>
                                <div class="navigation-wrapper">
                                    <ul class="navigation clearfix">
                                        <li class="has-children"><a href="../0 Front Matter/Home.htm">Home</a>
                                            <ul class="sub-menu">
                                                <li><a href="../1 General Information/Safety.htm">Safety</a>
                                                </li>
                                                <li class="has-children"><a href="../Mini TOC Pages/Installation.htm">Installation</a>
                                                    <ul class="sub-menu">
                                                        <li><a href="SAFETY READ FIRST.htm">READ FIRST</a>
                                                        </li>
                                                        <li><a href="Dimensions.htm">Dimensions</a>
                                                        </li>
                                                        <li><a href="Positioning Equipment.htm">Positioning Equipment</a>
                                                        </li>
                                                        <li><a href="../Mini TOC Pages/Plumbing.htm">Plumbing</a>
                                                        </li>
                                                        <li><a href="../Mini TOC Pages/Electrical.htm">Electrical</a>
                                                        </li>
                                                        <li><a href="../Mini TOC Pages/Installer Level Programming.htm">Service Level Programming</a>
                                                        </li>
                                                    </ul>
                                                </li>
                                                <li class="has-children"><a href="../Mini TOC Pages/Operation.htm">Operation</a>
                                                    <ul class="sub-menu">
                                                        <li><a href="../2 Operation/Energizing Equipment.htm">Energize the Heat Pump</a>
                                                        </li>
                                                        <li><a href="../2 Operation/Display Door.htm">Display Door</a>
                                                        </li>
                                                        <li><a href="../2 Operation/Display Lock.htm">Display Lock</a>
                                                        </li>
                                                        <li><a href="../2 Operation/Display Panel.htm">Display Panel</a>
                                                        </li>
                                                        <li><a href="../2 Operation/Factory Defaults.htm">User Level Factory Defaults</a>
                                                        </li>
                                                        <li><a href="../2 Operation/Setting Operating Mode.htm">Setting Operating Mode</a>
                                                        </li>
                                                        <li><a href="../2 Operation/Selecting Celsius or Fahrenheit.htm">Selecting Celsius or Fahrenheit</a>
                                                        </li>
                                                        <li><a href="../2 Operation/Setting Thermostats.htm">Setting Thermostats</a>
                                                        </li>
                                                        <li><a href="../2 Operation/User Lock Option (Enable).htm">User Lock Option (Enable)</a>
                                                        </li>
                                                        <li><a href="../2 Operation/User Lock Option (Disable).htm">User Lock Option (Disable)</a>
                                                        </li>
                                                        <li><a href="../2 Operation/User Lock Option (Entering Pass Code).htm">User Lock Option (Entering Pass Code)</a>
                                                        </li>
                                                        <li><a href="../2 Operation/Operating Heat Pump using External Controller.htm">Operating Heat Pump (With an External Controller)</a>
                                                        </li>
                                                    </ul>
                                                </li>
                                                <li class="has-children"><a href="../Mini TOC Pages/Maintenance.htm">Maintenance</a>
                                                    <ul class="sub-menu">
                                                        <li><a href="../3 Maintenance/Water Chemistry.htm">Water Chemistry</a>
                                                        </li>
                                                        <li><a href="../3 Maintenance/Cleaning Equipment.htm">Cleaning Equipment</a>
                                                        </li>
                                                        <li><a href="../3 Maintenance/Planned Maintenance.htm">Planned Maintenance</a>
                                                        </li>
                                                        <li><a href="../3 Maintenance/Winterizing.htm">Winterizing</a>
                                                        </li>
                                                    </ul>
                                                </li>
                                                <li class="has-children"><a href="../Mini TOC Pages/Troubleshooting.htm">Troubleshooting</a>
                                                    <ul class="sub-menu">
                                                        <li><a href="../5 Troubleshooting/Fault Codes.htm">Fault Codes</a>
                                                        </li>
                                                        <li><a href="../5 Troubleshooting/Issues and Resolutions.htm">Issues and Resolutions</a>
                                                        </li>
                                                    </ul>
                                                </li>
                                                <li class="has-children"><a href="../Mini TOC Pages/Appendix.htm">Appendix</a>
                                                    <ul class="sub-menu">
                                                        <li><a href="../6 Supplemental Documentation/Identifying Model Specifications.htm">Identifying Model Specifications</a>
                                                        </li>
                                                        <li><a href="../6 Supplemental Documentation/Weights.htm">Weights</a>
                                                        </li>
                                                        <li><a href="../6 Supplemental Documentation/Heating Water Recommendations.htm">Recommendations for Heating Water</a>
                                                        </li>
                                                        <li><a href="../6 Supplemental Documentation/Cooling Water Recommendations.htm">Recommendations for Cooling Water</a>
                                                        </li>
                                                        <li><a href="../6 Accessories/Available Accessories.htm">Available Accessories</a>
                                                        </li>
                                                    </ul>
                                                </li>
                                                <li><a href="../0 Front Matter/Optimized for Printing.htm">Download Entire Manual</a>
                                                </li>
                                            </ul>
                                        </li>
                                    </ul>
                                </div><a class="menu-icon right-off-canvas-toggle" href="#"><span></span></a>
                            </div>
                        </section>
                        <div class="nav-search row outer-row">
                            <form class="search" action="#">
                                <div class="search-bar search-bar-container needs-pie">
                                    <input class="search-field needs-pie" type="search" placeholder="Search this document" />
                                    <div class="search-filter-wrapper">
                                        <div class="search-filter">
                                            <div class="search-filter-content">
                                                <ul>
                                                    <li>All Files</li>
                                                </ul>
                                            </div>
                                        </div>
                                    </div>
                                    <div class="search-submit-wrapper" dir="ltr">
                                        <div class="search-submit" title="Search">
                                        </div>
                                    </div>
                                </div>
                            </form>
                        </div>
                    </nav>
                    <aside class="right-off-canvas-menu" data-mc-ignore="true">
                        <ul class="off-canvas-list" data-mc-back-link="Back" data-mc-css-tree-node-expanded="has-submenu" data-mc-css-tree-node-collapsed="has-submenu" data-mc-css-sub-menu="right-submenu" data-mc-include-indicator="False" data-mc-include-icon="False" data-mc-include-parent-link="True" data-mc-include-back="True" data-mc-defer-expand-event="True" data-mc-expand-event="click.fndtn.offcanvas" data-mc-toc="True">
                        </ul>
                    </aside>
                    <section class="main-section">
                        <div class="row outer-row" data-mc-content-body="True">
                            <div class="topic_menu_proxy">
                                <div class="buttons popup-container clearfix topicToolbarProxy _Skins_LandingPage_Search_Results mc-component" style="mc-topic-toolbar-items: SelectLanguage SelectTOC RemoveHighlight ExpandAll CollapseAll Print;margin-bottom: 0;">
                                    <div class="button-group-container-left">
                                        <button class="button needs-pie back-button-button" onclick="history.back();">
                                            <img src="../../../../Skins/Default/Stylesheets/Images/transparent.gif" alt="back" />
                                        </button>
                                        <button class="button needs-pie print-button" title="Print">
                                            <img src="../../../../Skins/Default/Stylesheets/Images/transparent.gif" alt="print" />
                                        </button>
                                        <button class="button needs-pie expand-all-button" data-state1-class="expand-all-button" data-state2-class="collapse-all-button" data-state2-title="Collapse all" title="Expand all" data-state1-title="Expand all">
                                            <img src="../../../../Skins/Default/Stylesheets/Images/transparent.gif" alt="expand all" />
                                        </button>
                                        <button class="button needs-pie remove-highlight-button" title="Remove Highlights">
                                            <img src="../../../../Skins/Default/Stylesheets/Images/transparent.gif" alt="remove highlight" />
                                        </button>
                                    </div>
                                </div>
                            </div>
                            <div class="FloatRight">
                                <p style="font-style: italic;font-size: 8pt;">Document <span class="VariablesPartNumber">LTP0098</span> rev <span class="VariablesRevisionNumber">2</span></p>
                            </div>
                            <p class="ClearAfterFloat_2">&#160;</p>
                            <div class="header_fixed">
                                <div class="MCBreadcrumbsBox_0"><span class="MCBreadcrumbsPrefix">Page Location: </span><a class="MCBreadcrumbsLink" href="../0 Front Matter/Home.htm">Home</a><span class="MCBreadcrumbsDivider"> &gt; </span><a class="MCBreadcrumbsLink" href="../Mini TOC Pages/Installation.htm">Installation</a><span class="MCBreadcrumbsDivider"> &gt; </span><a class="MCBreadcrumbsLink" href="../Mini TOC Pages/Electrical.htm">Electrical</a><span class="MCBreadcrumbsDivider"> &gt; </span><span class="MCBreadcrumbs">Electrical Requirements</span>
                                </div>
                            </div>
                            <div class="MenuContainer">
                                <div class="visible_Tablet_Desktop">
                                    <ul class="menu _Skins_ScrollMenu mc-component">
                                        <li class="has-children"><a href="../0 Front Matter/Home.htm">Home</a>
                                            <ul class="sub-menu">
                                                <li><a href="../1 General Information/Safety.htm">Safety</a>
                                                </li>
                                                <li class="has-children"><a href="../Mini TOC Pages/Installation.htm">Installation</a>
                                                    <ul class="sub-menu">
                                                        <li><a href="SAFETY READ FIRST.htm">READ FIRST</a>
                                                        </li>
                                                        <li><a href="Dimensions.htm">Dimensions</a>
                                                        </li>
                                                        <li><a href="Positioning Equipment.htm">Positioning Equipment</a>
                                                        </li>
                                                        <li><a href="../Mini TOC Pages/Plumbing.htm">Plumbing</a>
                                                        </li>
                                                        <li><a href="../Mini TOC Pages/Electrical.htm">Electrical</a>
                                                        </li>
                                                        <li><a href="../Mini TOC Pages/Installer Level Programming.htm">Service Level Programming</a>
                                                        </li>
                                                    </ul>
                                                </li>
                                                <li class="has-children"><a href="../Mini TOC Pages/Operation.htm">Operation</a>
                                                    <ul class="sub-menu">
                                                        <li><a href="../2 Operation/Energizing Equipment.htm">Energize the Heat Pump</a>
                                                        </li>
                                                        <li><a href="../2 Operation/Display Door.htm">Display Door</a>
                                                        </li>
                                                        <li><a href="../2 Operation/Display Lock.htm">Display Lock</a>
                                                        </li>
                                                        <li><a href="../2 Operation/Display Panel.htm">Display Panel</a>
                                                        </li>
                                                        <li><a href="../2 Operation/Factory Defaults.htm">User Level Factory Defaults</a>
                                                        </li>
                                                        <li><a href="../2 Operation/Setting Operating Mode.htm">Setting Operating Mode</a>
                                                        </li>
                                                        <li><a href="../2 Operation/Selecting Celsius or Fahrenheit.htm">Selecting Celsius or Fahrenheit</a>
                                                        </li>
                                                        <li><a href="../2 Operation/Setting Thermostats.htm">Setting Thermostats</a>
                                                        </li>
                                                        <li><a href="../2 Operation/User Lock Option (Enable).htm">User Lock Option (Enable)</a>
                                                        </li>
                                                        <li><a href="../2 Operation/User Lock Option (Disable).htm">User Lock Option (Disable)</a>
                                                        </li>
                                                        <li><a href="../2 Operation/User Lock Option (Entering Pass Code).htm">User Lock Option (Entering Pass Code)</a>
                                                        </li>
                                                        <li><a href="../2 Operation/Operating Heat Pump using External Controller.htm">Operating Heat Pump (With an External Controller)</a>
                                                        </li>
                                                    </ul>
                                                </li>
                                                <li class="has-children"><a href="../Mini TOC Pages/Maintenance.htm">Maintenance</a>
                                                    <ul class="sub-menu">
                                                        <li><a href="../3 Maintenance/Water Chemistry.htm">Water Chemistry</a>
                                                        </li>
                                                        <li><a href="../3 Maintenance/Cleaning Equipment.htm">Cleaning Equipment</a>
                                                        </li>
                                                        <li><a href="../3 Maintenance/Planned Maintenance.htm">Planned Maintenance</a>
                                                        </li>
                                                        <li><a href="../3 Maintenance/Winterizing.htm">Winterizing</a>
                                                        </li>
                                                    </ul>
                                                </li>
                                                <li class="has-children"><a href="../Mini TOC Pages/Troubleshooting.htm">Troubleshooting</a>
                                                    <ul class="sub-menu">
                                                        <li><a href="../5 Troubleshooting/Fault Codes.htm">Fault Codes</a>
                                                        </li>
                                                        <li><a href="../5 Troubleshooting/Issues and Resolutions.htm">Issues and Resolutions</a>
                                                        </li>
                                                    </ul>
                                                </li>
                                                <li class="has-children"><a href="../Mini TOC Pages/Appendix.htm">Appendix</a>
                                                    <ul class="sub-menu">
                                                        <li><a href="../6 Supplemental Documentation/Identifying Model Specifications.htm">Identifying Model Specifications</a>
                                                        </li>
                                                        <li><a href="../6 Supplemental Documentation/Weights.htm">Weights</a>
                                                        </li>
                                                        <li><a href="../6 Supplemental Documentation/Heating Water Recommendations.htm">Recommendations for Heating Water</a>
                                                        </li>
                                                        <li><a href="../6 Supplemental Documentation/Cooling Water Recommendations.htm">Recommendations for Cooling Water</a>
                                                        </li>
                                                        <li><a href="../6 Accessories/Available Accessories.htm">Available Accessories</a>
                                                        </li>
                                                    </ul>
                                                </li>
                                                <li><a href="../0 Front Matter/Optimized for Printing.htm">Download Entire Manual</a>
                                                </li>
                                            </ul>
                                        </li>
                                    </ul>
                                </div>
                            </div>
                            <div class="topiccontainerCover">
                                <div class="keeptogether">
                                    <h1>Electrical Requirements</h1>
                                    <p class="SafetyWarning"> WARNING - Failure to heed the following may result in injury or death.</p>
                                    <ul class="BulletsSafety">
                                        <li value="1">The information contained in this section is intended for use by qualified electricians familiar with electrical service-industry safety standards and methods.</li>
                                        <li value="2">Locate the equipment disconnect as near to the <span class="VariablesProduct Type Lowercase">heat pump</span> as possible. Always satisfy applicable codes and standards.</li>
                                        <li value="3">Never mount power-disconnects directly to the <span class="VariablesProduct Type Lowercase">heat pump</span>.</li>
                                        <li value="4">In sizing power wiring, be especially aware of up-sizing requirements necessary due to wiring distances. Always satisfy applicable codes and standards.</li>
                                        <li value="5" data-mc-conditions="ModelType_HeatPump.GreatBigBopper,ModelType_HeatPump.Leisure Temp,ModelType_HeatPump.SideWinder,ModelType_HeatPump.SunPower,ModelType_HeatPump.SuperQuiet,ModelType_HeatPump.TropiCal,ModelType_HeatPump.TropiCool,ModelType_HeatPump.WaterSource">Multiple <span class="VariablesProduct Type Lowercase">heat pump</span>s installed at the same site may benefit from automatic sequencing controllers (ASC) to avoid excessive power drops at start-up. <a href="../6 Accessories/Available Accessories.htm" class="MCXref xref">See "Available Accessories"</a></li>
                                        <li value="6"><span class="VariablesCompanyNameShort">AquaCal</span><sup class="REG">®</sup> <span class="VariablesProduct Type Lowercase">heat pump</span>s are designed to use copper conductors, only. Do not use aluminum wire.</li>
                                    </ul>
                                </div>
                                <div class="keeptogether">
                                    <p class="StrongEmphasisToMatch_H2">Electrical Standards</p>
                                    <table style="width: 80%;caption-side: bottom;mc-table-style: url('../../TableStyles/MainTableStyle.css');" class="TableStyle-MainTableStyle" cellspacing="0">
                                        <caption class="Table" data-mc-autonum=" Table 2 - "><span class="autonumber"><span> Table 2 - </span></span>Standards</caption>
                                        <col class="TableStyle-MainTableStyle-Column-Bold_2Inch" data-mc-pattern="12" />
                                        <col class="TableStyle-MainTableStyle-Column-Column1" />
                                        <thead>
                                            <tr class="TableStyle-MainTableStyle-Head-Header1">
                                                <th class="TableStyle-MainTableStyle-HeadE-Bold_2Inch-Header1">Standards</th>
                                                <th class="TableStyle-MainTableStyle-HeadD-Column1-Header1">Title</th>
                                            </tr>
                                        </thead>
                                        <tbody>
                                            <tr class="TableStyle-MainTableStyle-Body-Body1">
                                                <td class="TableStyle-MainTableStyle-BodyE-Bold_2Inch-Body1">NFPA 70</td>
                                                <td class="TableStyle-MainTableStyle-BodyD-Column1-Body1">The electrical installation must conform to the current version of the NEC, and all applicable local and state codes</td>
                                            </tr>
                                            <tr class="TableStyle-MainTableStyle-Body-Body1">
                                                <td class="TableStyle-MainTableStyle-BodyE-Bold_2Inch-Body1">NFPA 70 Article 440</td>
                                                <td class="TableStyle-MainTableStyle-BodyD-Column1-Body1">Standard for Safety for Electric Spas, Equipment Assemblies, and Associated Equipment</td>
                                            </tr>
                                            <tr class="TableStyle-MainTableStyle-Body-Body1">
                                                <td class="TableStyle-MainTableStyle-BodyE-Bold_2Inch-Body1">NFPA 70 Article 680</td>
                                                <td class="TableStyle-MainTableStyle-BodyD-Column1-Body1">Standard for Safety for Swimming Pool Pumps, Filters, and Chlorinators</td>
                                            </tr>
                                            <tr class="TableStyle-MainTableStyle-Body-Body1">
                                                <td class="TableStyle-MainTableStyle-BodyE-Bold_2Inch-Body1">IEC 60335-1-2001</td>
                                                <td class="TableStyle-MainTableStyle-BodyD-Column1-Body1">Household and similar electrical appliances - Safety - General Requirements</td>
                                            </tr>
                                            <tr class="TableStyle-MainTableStyle-Body-Body1">
                                                <td class="TableStyle-MainTableStyle-BodyE-Bold_2Inch-Body1">IEC 60335-2-40 2006</td>
                                                <td class="TableStyle-MainTableStyle-BodyD-Column1-Body1">Household and similar electrical appliances - Safety – Particular requirements for electrical heat pumps, air-conditioners, and dehumidifiers</td>
                                            </tr>
                                            <tr class="TableStyle-MainTableStyle-Body-Body1">
                                                <td class="TableStyle-MainTableStyle-BodyB-Bold_2Inch-Body1">UL1995 &amp; CSA C22.2 236-05</td>
                                                <td class="TableStyle-MainTableStyle-BodyA-Column1-Body1">Heating and cooling equipment</td>
                                            </tr>
                                        </tbody>
                                    </table>
                                </div>
                                <div class="keeptogether">
                                    <p class="StrongEmphasisToMatch_H2">Grounding and Bonding</p>
                                    <p>Follow local code requirements for properly grounding and bonding <span class="VariablesProduct Type Lowercase">heat pump</span> equipment.</p>
                                    <ul>
                                        <li value="1" data-mc-conditions="ModelType_HeatPump.AirSourceALL,ModelType_HeatPump.Refurbished,ModelType_HeatPump.Repaired,ModelType_HeatPump.SideWinder,ModelType_HeatPump.SuperQuiet,ModelType_HeatPump.TropiCal,ModelType_HeatPump.TropiCool">A bonding lug has been provided on the lower right hand corner of the front panel. </li>
                                    </ul>
                                </div>
                                <div class="keeptogether">
                                    <p class="StrongEmphasisToMatch_H2">Surge Suppression</p>
                                    <p>The use of approved commercial surge protectors is strongly recommended.</p>
                                    <p class="StrongEmphasisToMatch_H2">Sizing the Electrical Service</p>
                                    <p>Refer to equipment data plate for specific information required to size electrical service and over-current protection of <span class="VariablesProduct Type Lowercase">heat pump</span>. Sizing is based on data plate information, wire size, wiring devices, and over-current protection per applicable local codes and standards. <a href="../6 Supplemental Documentation/Identifying Model Specifications.htm" class="MCXref xref">See "Identifying Model Specifications"</a></p>
                                </div>
                            </div>
                            <div class="MenuContainer">
                                <div class="visible_PhoneOnly">
                                    <ul class="menu _Skins_ScrollMenu mc-component">
                                        <li class="has-children"><a href="../0 Front Matter/Home.htm">Home</a>
                                            <ul class="sub-menu">
                                                <li><a href="../1 General Information/Safety.htm">Safety</a>
                                                </li>
                                                <li><a href="../Mini TOC Pages/Installation.htm">Installation</a>
                                                </li>
                                                <li><a href="../Mini TOC Pages/Operation.htm">Operation</a>
                                                </li>
                                                <li><a href="../Mini TOC Pages/Maintenance.htm">Maintenance</a>
                                                </li>
                                                <li><a href="../Mini TOC Pages/Troubleshooting.htm">Troubleshooting</a>
                                                </li>
                                                <li><a href="../Mini TOC Pages/Appendix.htm">Appendix</a>
                                                </li>
                                                <li><a href="../0 Front Matter/Optimized for Printing.htm">Download Entire Manual</a>
                                                </li>
                                            </ul>
                                        </li>
                                    </ul>
                                </div>
                                <p>&#160;</p>
                            </div>
                            <p>&#160;</p>
                            <p class="hidden"><a href="../../Images/Cursor/cursor_maximize.cur" class="MCXref xref">(linked document is not in XML format)</a>
                            </p>
                            <p class="hidden"><a href="../../Images/Cursor/cursor_minimize.cur" class="MCXref xref">(linked document is not in XML format)</a>
                            </p>
                            <p>&#160;</p>
                        </div>
                    </section><a class="exit-off-canvas"></a>
                </section>
            </div>
            <script>/* <![CDATA[ */$(document).foundation();/* ]]> */</script>
        </div>
    </body>
</html>